# OCFM_V2 Modbus RTU 寄存器表

**通信参数：** RS485 | Modbus RTU | 从机地址默认 1 | 波特率默认 9600 | 8N1

**寄存器类型：** 保持寄存器 (Function Code 03 读 / 06 写单寄存器 / 16 写多寄存器)

**数据格式：**
- `uint16` — 1 个寄存器（16 位无符号）
- `float` — 2 个连续寄存器（IEEE 754，大端序）
- `double` — 4 个连续寄存器（IEEE 754，大端序）

---

## 1. 实时数据区 (只读)

设备自动更新，用户只读。传感器离线时水位和距离不更新。

| 地址 | 名称 | 数据类型 | 单位 | 说明 |
|------|------|----------|------|------|
| 0x0001 | 水位 (物位) | uint16 | mm | 水位 = 安装高度 - 传感器到水面距离 |
| 0x0002 | 距离 | uint16 | mm | 传感器到水面的距离 |
| 0x0003 | 温度 | uint16 | 0.1°C | 值 256 = 25.6°C |
| 0x0004~0x0005 | 瞬时流量 | float | 由单位寄存器决定 (默认 m³/h) | 当前瞬时流量值 |
| 0x0006~0x0009 | 累计流量 | double | m³ | 累计总量 |
| 0x000A | 继电器1状态 | uint16 | — | 0=断开, 1=吸合 (AH报警) |
| 0x000B | 继电器2状态 | uint16 | — | 0=断开, 1=吸合 (AL报警) |
| 0x000C | 继电器3状态 | uint16 | — | 0=断开, 1=吸合 (AAH报警) |
| 0x000D | 继电器4状态 | uint16 | — | 0=断开, 1=吸合 (AAL报警) |

> **注意：** 0x000A~0x000D 继电器状态寄存器只读，不允许写入。继电器由报警逻辑自动控制。

---

## 2. 报警参数区 (读写)

| 地址 | 名称 | 数据类型 | 单位 | 默认值 | 说明 |
|------|------|----------|------|--------|------|
| 0x000E~0x000F | 上限报警值 (AH) | float | m³/h | 19.44 | 流量 ≥ AH 触发，继电器1吸合 |
| 0x0010~0x0011 | 上限回差 (DH) | float | m³/h | 2.0 | 流量 < AH - DH 恢复 |
| 0x0012~0x0013 | 下限报警值 (AL) | float | m³/h | 0.0 | 流量 ≤ AL 触发，继电器2吸合 |
| 0x0014~0x0015 | 下限回差 (DL) | float | m³/h | 2.0 | 流量 > AL + DL 恢复 |
| 0x0016~0x0017 | 上上限报警值 (AAH) | float | m³/h | 100.0 | 流量 ≥ AAH 触发，继电器3吸合；恢复条件参考 AH |
| 0x0018~0x0019 | 下下限报警值 (AAL) | float | m³/h | 0.0 | 流量 ≤ AAL 触发，继电器4吸合；恢复条件参考 AL |

---

## 3. 传感器参数区 (读写)

> 写入后自动同步到传感器（传感器在线时）。参数在传感器首次上线时也会自动同步。

| 地址 | 名称 | 数据类型 | 单位 | 默认值 | 说明 |
|------|------|----------|------|--------|------|
| 0x0065 | 最大量程 | uint16 | mm | 5000 | 传感器量程上限 |
| 0x0066 | 安装高度 | uint16 | mm | 5000 | 传感器安装高度 |
| 0x0067 | 窗口宽度 (L1) | uint16 | — | 100 | 传感器窗口参数 |
| 0x0068 | 滤波次数 (L2) | uint16 | — | 2 | 传感器滤波参数 |
| 0x0069 | 延时时间 (L3) | uint16 | ms | 50 | 传感器采集延迟 |
| 0x006A | 盲区 (L4) | uint16 | mm | 50 | 测量盲区 |
| 0x006B | 窗口系数 (L5) | uint16 | — | 8 | W系数 |
| 0x006C | 测量系数 (L6) | uint16 | — | 3 | M系数 |
| 0x006D | 传感器地址 | uint16 | — | 1 | 传感器从机地址 (1~247) |
| 0x006E | 波特率 | uint16 | — | 2 | 1=4800, 2=9600, 3=14400, 4=19200, 5=38400, 6=56000, 7=57600, 8=115200 |
| 0x006F | 停止位/校验 | uint16 | — | 1 | 1=8N1, 2=8O1, 3=8N2, 4=8E1 |

---

## 4. 从机参数区 (读写)

| 地址 | 名称 | 数据类型 | 单位 | 默认值 | 说明 |
|------|------|----------|------|--------|------|
| 0x0101 | 渠道类型 | uint16 | — | 1 | 1=巴歇尔槽, 2=三角堰, 3=矩形堰 |
| 0x0102 | 水槽编号 | uint16 | — | 1 | 对应具体堰槽规格 |
| 0x0103 | 瞬时流量单位 | uint16 | — | 4 | 1=L/s, 2=L/min, 3=L/h, 4=m³/h, 5=m³/s, 6=m³/min, 7=T/h, 8=G/h |
| 0x0104 | 累计流量小数位 | uint16 | — | 1 | 累计流量显示的小数位数 |
| 0x0105~0x0106 | 4mA 量程 | float | m³/h | 0.0 | 4mA 对应的流量值 |
| 0x0107~0x0108 | 20mA 量程 | float | m³/h | 19.354 | 20mA 对应的流量值 |

---

## 5. 出厂校准区 (读写)

> **注意：** 4mA / 20mA 校准值写入后直接生效，请使用正确范围内数值。

| 地址 | 名称 | 数据类型 | 单位 | 默认值 | 说明 |
|------|------|----------|------|--------|------|
| 0x1001 | 天线类型 | uint16 | — | 1 | 传感器天线类型 |
| 0x1002 | 距离偏移 | uint16 | mm | 10 | 测量距离补偿值 |
| 0x1003 | 4mA 校准值 | uint16 | CCR | 1150 | TIM3 PWM 比较值 (有效范围 805~1495) |
| 0x1004 | 20mA 校准值 | uint16 | CCR | 4355 | TIM3 PWM 比较值 (有效范围 3049~5662) |
| 0x1005 | 恢复出厂设置 | uint16 | — | 0 | 写入后触发恢复出厂，完成后自动复位为 0 |
| 0x1006 | 清除累计量 | uint16 | — | — | 写 1 清除累计流量和累计时间 (一次性触发) |

---

## 6. RTC 时间区 (读写)

> 写入任意一个时间寄存器后，设备立即读取全部 7 个寄存器并更新 RTC。建议使用 FC16 一次性写入全部 7 个寄存器。

| 地址 | 名称 | 数据类型 | 范围 | 说明 |
|------|------|----------|------|------|
| 0x0200 | 年 | uint16 | 2000~2099 | 如 2026 |
| 0x0201 | 月 | uint16 | 1~12 | — |
| 0x0202 | 日 | uint16 | 1~31 | 自动校验闰年 |
| 0x0203 | 时 | uint16 | 0~23 | — |
| 0x0204 | 分 | uint16 | 0~59 | — |
| 0x0205 | 秒 | uint16 | 0~59 | — |
| 0x0206 | 星期 | uint16 | 1~7 | 1=周一, 7=周日 |

---

## 附：测试要点

1. **读寄存器测试** — 用 FC03 从 0x0001 开始连续读取，验证实时数据是否正常更新（水位、距离、温度、流量）。
2. **写报警值测试** — 用 FC06 写入 AH 值，观察继电器状态变化；降低流量至恢复阈值，观察继电器释放。
3. **写配置测试** — 修改渠道类型 / 水槽编号 / 瞬时单位后，验证流量计算结果变化；断电重启后验证参数持久化。
4. **RTC 测试** — 用 FC16 一次写入 7 个时间寄存器 (0x0200~0x0206)，再读回验证。
5. **清除累计量** — 向 0x1006 写 1，读回 0x0006~0x0009 验证累计流量归零。
6. **恢复出厂** — 向 0x1005 写 1，断电重启后验证所有参数恢复默认值。
7. **传感器离线** — 断开传感器后约 15 秒判定离线，报警清除、继电器全部释放。
